@prefix : <https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@base <https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#> .

<https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#> rdf:type owl:Ontology ;
                                                                       <http://purl.org/dc/terms/created> "2026-04-20"^^xsd:date ;
                                                                       <http://purl.org/dc/terms/creator> "lvlupcodex"@en ;
                                                                       <http://purl.org/dc/terms/description> "EN: Ontology for representing medical devices, manufacturers, risks, incidents and field safety corrective actions under MDR and IVDR."@en ;
                                                                       <http://purl.org/dc/terms/license> <https://creativecommons.org/licenses/by/4.0/> ;
                                                                       <http://purl.org/dc/terms/title> "Medical Device Risk Ontology"@en ;
                                                                       rdfs:comment "This ontology models a European-style catalogue of medical devices, manufacturers, IMDRF risks, reported incidents and field safety corrective actions. It is designed as an application ontology for the PEC2 assignment."@en ;
                                                                       rdfs:label "Medical Device Risk Ontology"@en .

#################################################################
#    Annotation properties
#################################################################

###  http://purl.org/dc/terms/created
<http://purl.org/dc/terms/created> rdf:type owl:AnnotationProperty .


###  http://purl.org/dc/terms/creator
<http://purl.org/dc/terms/creator> rdf:type owl:AnnotationProperty .


###  http://purl.org/dc/terms/description
<http://purl.org/dc/terms/description> rdf:type owl:AnnotationProperty .


###  http://purl.org/dc/terms/license
<http://purl.org/dc/terms/license> rdf:type owl:AnnotationProperty .


###  http://purl.org/dc/terms/title
<http://purl.org/dc/terms/title> rdf:type owl:AnnotationProperty .


###  http://swrl.stanford.edu/ontologies/3.3/swrla.owl#hasRuleText
<http://swrl.stanford.edu/ontologies/3.3/swrla.owl#hasRuleText> rdf:type owl:AnnotationProperty .


###  http://www.w3.org/2004/02/skos/core#definition
<http://www.w3.org/2004/02/skos/core#definition> rdf:type owl:AnnotationProperty .


###  http://www.w3.org/2004/02/skos/core#prefLabel
<http://www.w3.org/2004/02/skos/core#prefLabel> rdf:type owl:AnnotationProperty .


###  http://xmlns.com/foaf/0.1/mbox
<http://xmlns.com/foaf/0.1/mbox> rdf:type owl:AnnotationProperty .


###  http://xmlns.com/foaf/0.1/name
<http://xmlns.com/foaf/0.1/name> rdf:type owl:AnnotationProperty .


#################################################################
#    Datatypes
#################################################################

###  http://www.w3.org/2001/XMLSchema#date
xsd:date rdf:type rdfs:Datatype .


#################################################################
#    Object Properties
#################################################################

###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#addressesIncident
:addressesIncident rdf:type owl:ObjectProperty ;
                   owl:inverseOf :hasCorrectiveAction ;
                   rdf:type owl:FunctionalProperty ;
                   rdfs:domain :FieldSafetyCorrectiveAction ;
                   rdfs:range :Incident ;
                   rdfs:comment "Relates a field safety corrective action to the incident it addresses."@en ;
                   rdfs:label "addresses incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#concernsDevice
:concernsDevice rdf:type owl:ObjectProperty ,
                         owl:FunctionalProperty ;
                rdfs:domain :Incident ;
                rdfs:range :MedicalDevice ;
                rdfs:comment "Relates an incident to the device involved in the event."@en ;
                rdfs:label "concerns device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#hasActionStatus
:hasActionStatus rdf:type owl:ObjectProperty ,
                          owl:FunctionalProperty ;
                 rdfs:domain :FieldSafetyCorrectiveAction ;
                 rdfs:range :ActionStatus ;
                 rdfs:comment "Relates a field safety corrective action to its current status."@en ;
                 rdfs:label "has action status"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#hasCompetentAuthority
:hasCompetentAuthority rdf:type owl:ObjectProperty ,
                                owl:FunctionalProperty ;
                       rdfs:domain :Manufacturer ;
                       rdfs:range :CompetentAuthority ;
                       rdfs:comment "Relates a manufacturer to the competent authority responsible for oversight."@en ;
                       rdfs:label "has competent authority"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#hasCorrectiveAction
:hasCorrectiveAction rdf:type owl:ObjectProperty ;
                     rdfs:domain :Incident ;
                     rdfs:range :FieldSafetyCorrectiveAction ;
                     rdfs:comment "Relates an incident to a field safety corrective action."@en ;
                     rdfs:label "has corrective action"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#hasIncident
:hasIncident rdf:type owl:ObjectProperty ;
             owl:inverseOf :concernsDevice ;
             rdfs:domain :MedicalDevice ;
             rdfs:range :Incident ;
             rdfs:comment "Relates a medical device to an incident reported for it."@en ;
             rdfs:label "has incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#hasManufacturer
:hasManufacturer rdf:type owl:ObjectProperty ,
                          owl:FunctionalProperty ;
                 rdfs:domain :MedicalDevice ;
                 rdfs:range :Manufacturer ;
                 rdfs:comment "Relates a medical device to the manufacturer responsible for it."@en ;
                 rdfs:label "has manufacturer"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#hasManufacturerCountry
:hasManufacturerCountry rdf:type owl:ObjectProperty ,
                                 owl:FunctionalProperty ;
                        rdfs:domain :Manufacturer ;
                        rdfs:range :Country ;
                        rdfs:comment "Relates a manufacturer to its country."@en ;
                        rdfs:label "has manufacturer country"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#hasProbability
:hasProbability rdf:type owl:ObjectProperty ,
                         owl:FunctionalProperty ;
                rdfs:domain :Risk ;
                rdfs:range :ProbabilityLevel ;
                rdfs:comment "Relates a risk to its probability level."@en ;
                rdfs:label "has probability"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#hasRiskClass
:hasRiskClass rdf:type owl:ObjectProperty ,
                       owl:FunctionalProperty ;
              rdfs:domain :MedicalDevice ;
              rdfs:range :RiskClass ;
              rdfs:comment "Relates a device to its regulatory risk class."@en ;
              rdfs:label "has risk class"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#hasSeverity
:hasSeverity rdf:type owl:ObjectProperty ,
                      owl:FunctionalProperty ;
             rdfs:domain :Risk ;
             rdfs:range :SeverityLevel ;
             rdfs:comment "Relates a risk to its severity level."@en ;
             rdfs:label "has severity"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#involvesRisk
:involvesRisk rdf:type owl:ObjectProperty ,
                       owl:FunctionalProperty ;
              rdfs:domain :Incident ;
              rdfs:range :Risk ;
              rdfs:comment "Relates an incident to the risk involved in the event."@en ;
              rdfs:label "involves risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#manufacturesDevice
:manufacturesDevice rdf:type owl:ObjectProperty ;
                    owl:inverseOf :hasManufacturer ;
                    rdfs:domain :Manufacturer ;
                    rdfs:range :MedicalDevice ;
                    rdfs:comment "Relates a manufacturer to a medical device manufactured by it."@en ;
                    rdfs:label "manufactures device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#regulatedUnder
:regulatedUnder rdf:type owl:ObjectProperty ,
                         owl:FunctionalProperty ;
                rdfs:domain :MedicalDevice ;
                rdfs:range :RegulatoryFramework ;
                rdfs:comment "Relates a device to the regulatory framework under which it is registered."@en ;
                rdfs:label "regulated under"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#reportedBy
:reportedBy rdf:type owl:ObjectProperty ;
            rdfs:domain :Incident ;
            rdfs:range :Manufacturer ;
            rdfs:comment "Relates an incident to the reporting manufacturer or entity."@en ;
            rdfs:label "reported by"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#reportedInCountry
:reportedInCountry rdf:type owl:ObjectProperty ,
                            owl:FunctionalProperty ;
                   rdfs:domain :Incident ;
                   rdfs:range :Country ;
                   rdfs:comment "Relates an incident to the country where it was reported."@en ;
                   rdfs:label "reported in country"@en .


#################################################################
#    Data properties
#################################################################

###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#actionDate
:actionDate rdf:type owl:DatatypeProperty ;
            rdfs:domain :FieldSafetyCorrectiveAction ;
            rdfs:range xsd:date ;
            rdfs:comment "Date on which the field safety corrective action started."@en ;
            rdfs:label "action date"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#authorizationNumber
:authorizationNumber rdf:type owl:DatatypeProperty ;
                     rdfs:domain :Manufacturer ;
                     rdfs:range xsd:string ;
                     rdfs:comment "Manufacturer authorization number."@en ;
                     rdfs:label "authorization number"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#closureDate
:closureDate rdf:type owl:DatatypeProperty ;
             rdfs:domain :FieldSafetyCorrectiveAction ;
             rdfs:range xsd:date ;
             rdfs:comment "Date on which the field safety corrective action was closed, when available."@en ;
             rdfs:label "closure date"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#contactEmail
:contactEmail rdf:type owl:DatatypeProperty ;
              rdfs:domain :Manufacturer ;
              rdfs:range xsd:string ;
              rdfs:comment "Regulatory contact email of the manufacturer."@en ;
              rdfs:label "contact email"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#correctiveActionTaken
:correctiveActionTaken rdf:type owl:DatatypeProperty ;
                       rdfs:domain :Incident ;
                       rdfs:range xsd:boolean ;
                       rdfs:comment "Boolean value indicating whether a corrective action was taken for the incident."@en ;
                       rdfs:label "corrective action taken"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#countriesAffected
:countriesAffected rdf:type owl:DatatypeProperty ;
                   rdfs:domain :FieldSafetyCorrectiveAction ;
                   rdfs:range xsd:string ;
                   rdfs:comment "Textual description of the countries affected by the field safety corrective action."@en ;
                   rdfs:label "countries affected"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#detectionDate
:detectionDate rdf:type owl:DatatypeProperty ;
               rdfs:domain :Incident ;
               rdfs:range xsd:date ;
               rdfs:comment "Date on which the incident was detected."@en ;
               rdfs:label "detection date"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#deviceName
:deviceName rdf:type owl:DatatypeProperty ;
            rdfs:domain :MedicalDevice ;
            rdfs:range xsd:string ;
            rdfs:comment "Literal name of the medical device."@en ;
            rdfs:label "device name"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#devicesAffected
:devicesAffected rdf:type owl:DatatypeProperty ;
                 rdfs:domain :FieldSafetyCorrectiveAction ;
                 rdfs:range xsd:string ;
                 rdfs:comment "Number or description of devices affected by the field safety corrective action. It is modelled as string because some CSV values include units such as tests."@en ;
                 rdfs:label "devices affected"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#eudamedFscaReference
:eudamedFscaReference rdf:type owl:DatatypeProperty ;
                      rdfs:domain :FieldSafetyCorrectiveAction ;
                      rdfs:range xsd:string ;
                      rdfs:comment "EUDAMED-like reference identifier for the field safety corrective action."@en ;
                      rdfs:label "EUDAMED FSCA reference"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#eudamedIncidentReference
:eudamedIncidentReference rdf:type owl:DatatypeProperty ;
                          rdfs:domain :Incident ;
                          rdfs:range xsd:string ;
                          rdfs:comment "EUDAMED-like reference identifier for the incident."@en ;
                          rdfs:label "EUDAMED incident reference"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#eudamedSrn
:eudamedSrn rdf:type owl:DatatypeProperty ;
            rdfs:domain :Manufacturer ;
            rdfs:range xsd:string ;
            rdfs:comment "Single Registration Number used in EUDAMED-like contexts."@en ;
            rdfs:label "EUDAMED SRN"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#eventDate
:eventDate rdf:type owl:DatatypeProperty ;
           rdfs:domain :Incident ;
           rdfs:range xsd:date ;
           rdfs:comment "Date on which the incident occurred."@en ;
           rdfs:label "event date"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#fscaDescription
:fscaDescription rdf:type owl:DatatypeProperty ;
                 rdfs:domain :FieldSafetyCorrectiveAction ;
                 rdfs:range xsd:string ;
                 rdfs:comment "Textual description of the field safety corrective action."@en ;
                 rdfs:label "FSCA description"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#imdrfCode
:imdrfCode rdf:type owl:DatatypeProperty ;
           rdfs:domain :Risk ;
           rdfs:range xsd:string ;
           rdfs:comment "IMDRF-inspired risk code."@en ;
           rdfs:label "IMDRF code"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#incidentDescription
:incidentDescription rdf:type owl:DatatypeProperty ;
                     rdfs:domain :Incident ;
                     rdfs:range xsd:string ;
                     rdfs:comment "Textual description of the reported incident."@en ;
                     rdfs:label "incident description"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#intendedPurpose
:intendedPurpose rdf:type owl:DatatypeProperty ;
                 rdfs:domain :MedicalDevice ;
                 rdfs:range xsd:string ;
                 rdfs:comment "Intended medical purpose of the device."@en ;
                 rdfs:label "intended purpose"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#isActive
:isActive rdf:type owl:DatatypeProperty ;
          rdfs:domain :MedicalDevice ;
          rdfs:range xsd:boolean ;
          rdfs:comment "Boolean value indicating whether the device is active."@en ;
          rdfs:label "is active"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#isIVD
:isIVD rdf:type owl:DatatypeProperty ;
       rdfs:domain :MedicalDevice ;
       rdfs:range xsd:boolean ;
       rdfs:comment "Boolean value indicating whether the device is an in vitro diagnostic device."@en ;
       rdfs:label "is IVD"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#isImplantable
:isImplantable rdf:type owl:DatatypeProperty ;
               rdfs:domain :MedicalDevice ;
               rdfs:range xsd:boolean ;
               rdfs:comment "Boolean value indicating whether the device is implantable."@en ;
               rdfs:label "is implantable"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#isReusable
:isReusable rdf:type owl:DatatypeProperty ;
            rdfs:domain :MedicalDevice ;
            rdfs:range xsd:boolean ;
            rdfs:comment "Boolean value indicating whether the device is reusable."@en ;
            rdfs:label "is reusable"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#manufacturerName
:manufacturerName rdf:type owl:DatatypeProperty ;
                  rdfs:domain :Manufacturer ;
                  rdfs:range xsd:string ;
                  rdfs:comment "Name of the manufacturer."@en ;
                  rdfs:label "manufacturer name"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#outcome
:outcome rdf:type owl:DatatypeProperty ;
         rdfs:domain :Incident ;
         rdfs:range xsd:string ;
         rdfs:comment "Clinical, technical or regulatory outcome reported for an incident."@en ;
         rdfs:label "outcome"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#patientAge
:patientAge rdf:type owl:DatatypeProperty ;
            rdfs:domain :Incident ;
            rdfs:range xsd:integer ;
            rdfs:comment "Age of the patient involved in the incident, when available."@en ;
            rdfs:label "patient age"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#patientSex
:patientSex rdf:type owl:DatatypeProperty ;
            rdfs:domain :Incident ;
            rdfs:range xsd:string ;
            rdfs:comment "Sex of the patient involved in the incident, when available."@en ;
            rdfs:label "patient sex"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#reportDate
:reportDate rdf:type owl:DatatypeProperty ;
            rdfs:domain :Incident ;
            rdfs:range xsd:date ;
            rdfs:comment "Date on which the incident was reported."@en ;
            rdfs:label "report date"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#riskName
:riskName rdf:type owl:DatatypeProperty ;
          rdfs:domain :Risk ;
          rdfs:range xsd:string ;
          rdfs:comment "Human-readable name of the risk."@en ;
          rdfs:label "risk name"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#scope
:scope rdf:type owl:DatatypeProperty ;
       rdfs:domain :FieldSafetyCorrectiveAction ;
       rdfs:range xsd:string ;
       rdfs:comment "Scope of the field safety corrective action, such as affected lots, models or versions."@en ;
       rdfs:label "scope"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#udiDi
:udiDi rdf:type owl:DatatypeProperty ;
       rdfs:domain :MedicalDevice ;
       rdfs:range xsd:string ;
       rdfs:comment "Unique Device Identification Device Identifier."@en ;
       rdfs:label "UDI-DI"@en .


#################################################################
#    Classes
#################################################################

###  http://schema.org/MedicalDevice
<http://schema.org/MedicalDevice> rdf:type owl:Class ;
                                  rdfs:comment "External class from schema.org representing a medical device. Used as superclass of the local MedicalDevice class."@en ;
                                  rdfs:label "Medical Device"@en .


###  http://www.w3.org/2003/11/swrl#Imp
<http://www.w3.org/2003/11/swrl#Imp> rdf:type owl:Class ;
                                     rdfs:comment "SWRL vocabulary class representing an implication rule. Declared here to satisfy OWL class typing requirements."@en ;
                                     rdfs:label "SWRL Implication"@en .


###  http://www.w3.org/2004/02/skos/core#Concept
<http://www.w3.org/2004/02/skos/core#Concept> rdf:type owl:Class ;
                                              rdfs:comment "External class from SKOS representing a concept in a controlled vocabulary. Used as superclass of ControlledVocabularyConcept."@en ;
                                              rdfs:label "Concept"@en .


###  http://www.w3.org/ns/prov#Agent
<http://www.w3.org/ns/prov#Agent> rdf:type owl:Class ;
                                  rdfs:comment "External class from PROV-O representing an agent that can act. Used as superclass of the local CompetentAuthority class."@en ;
                                  rdfs:label "Agent"@en .


###  http://xmlns.com/foaf/0.1/Organization
<http://xmlns.com/foaf/0.1/Organization> rdf:type owl:Class ;
                                         rdfs:comment "External class from FOAF representing an organization. Used as superclass of the local Manufacturer class."@en ;
                                         rdfs:label "Organization"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ActionStatus
:ActionStatus rdf:type owl:Class ;
              rdfs:subClassOf :ControlledVocabularyConcept ;
              rdfs:comment "Controlled concept describing whether a field safety corrective action is open or closed."@en ;
              rdfs:label "Action status"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ActiveDevice
:ActiveDevice rdf:type owl:Class ;
              rdfs:subClassOf :MedicalDevice ;
              rdfs:comment "A device that depends on a source of energy for its operation."@en ;
              rdfs:label "Active device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ActiveImplant
:ActiveImplant rdf:type owl:Class ;
               rdfs:subClassOf :ActiveDevice ,
                               :ImplantableDevice ;
               rdfs:comment "An implantable device that depends on a source of energy for its operation."@en ;
               rdfs:label "Active implant"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#CompetentAuthority
:CompetentAuthority rdf:type owl:Class ;
                    rdfs:subClassOf <http://www.w3.org/ns/prov#Agent> ,
                                    :MedicalDeviceRiskEntity ;
                    rdfs:comment "Regulatory authority responsible for medical device oversight in a country."@en ;
                    rdfs:label "Competent authority"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ContaminationRisk
:ContaminationRisk rdf:type owl:Class ;
                   rdfs:subClassOf :Risk ;
                   rdfs:comment "Risk related to contamination of reagents or medical products."@en ;
                   rdfs:label "Contamination risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ControlledVocabularyConcept
:ControlledVocabularyConcept rdf:type owl:Class ;
                             rdfs:subClassOf <http://www.w3.org/2004/02/skos/core#Concept> ,
                                             :MedicalDeviceRiskEntity ;
                             rdfs:comment "A controlled concept used to normalize categorical values from the CSV files."@en ;
                             rdfs:label "Controlled vocabulary concept"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#CorrectedIncident
:CorrectedIncident rdf:type owl:Class ;
                   rdfs:subClassOf :Incident ;
                   rdfs:comment "An incident for which a corrective action has been taken or is associated."@en ;
                   rdfs:label "Corrected incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Country
:Country rdf:type owl:Class ;
         rdfs:subClassOf :ControlledVocabularyConcept ;
         rdfs:comment "Country related to a manufacturer, reported incident or corrective action scope."@en ;
         rdfs:label "Country"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#CybersecurityRisk
:CybersecurityRisk rdf:type owl:Class ;
                   rdfs:subClassOf :Risk ;
                   rdfs:comment "Risk related to exploitable cybersecurity vulnerabilities."@en ;
                   rdfs:label "Cybersecurity risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#DiagnosticRisk
:DiagnosticRisk rdf:type owl:Class ;
                rdfs:subClassOf :Risk ;
                rdfs:comment "Risk related to incorrect diagnostic results."@en ;
                rdfs:label "Diagnostic risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#FieldSafetyCorrectiveAction
:FieldSafetyCorrectiveAction rdf:type owl:Class ;
                             rdfs:subClassOf :MedicalDeviceRiskEntity ,
                                             [ rdf:type owl:Restriction ;
                                               owl:onProperty :addressesIncident ;
                                               owl:qualifiedCardinality "1"^^xsd:nonNegativeInteger ;
                                               owl:onClass :Incident
                                             ] ;
                             rdfs:comment "A field safety corrective action, such as a recall, safety alert, user notice or in-situ correction, associated with an incident."@en ;
                             rdfs:label "Field safety corrective action"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#IVDDevice
:IVDDevice rdf:type owl:Class ;
           rdfs:subClassOf :MedicalDevice ;
           owl:disjointWith :MDRDevice ;
           rdfs:comment "An in vitro diagnostic medical device regulated under the In Vitro Diagnostic Regulation."@en ;
           rdfs:label "IVD device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ImplantableActiveDevice
:ImplantableActiveDevice rdf:type owl:Class ;
                         rdfs:subClassOf :ActiveDevice ,
                                         :ImplantableDevice ;
                         rdfs:comment "A device that is both implantable and active."@en ;
                         rdfs:label "Implantable active device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ImplantableDevice
:ImplantableDevice rdf:type owl:Class ;
                   rdfs:subClassOf :MedicalDevice ;
                   rdfs:comment "A device intended to be totally or partially introduced into the human body."@en ;
                   rdfs:label "Implantable device"@en ;
                   rdfs:seeAlso <https://dbpedia.org/resource/Implant_(medicine)> .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#InSituCorrection
:InSituCorrection rdf:type owl:Class ;
                  rdfs:subClassOf :FieldSafetyCorrectiveAction ;
                  rdfs:comment "A corrective action performed in the field without removing the device from use."@en ;
                  rdfs:label "In-situ correction"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#InVitroDiagnosticDevice
:InVitroDiagnosticDevice rdf:type owl:Class ;
                         rdfs:subClassOf :IVDDevice ;
                         rdfs:comment "A device intended for the examination of specimens derived from the human body for diagnostic purposes."@en ;
                         rdfs:label "In vitro diagnostic device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Incident
:Incident rdf:type owl:Class ;
          rdfs:subClassOf :MedicalDeviceRiskEntity ,
                          [ rdf:type owl:Restriction ;
                            owl:onProperty :concernsDevice ;
                            owl:qualifiedCardinality "1"^^xsd:nonNegativeInteger ;
                            owl:onClass :MedicalDevice
                          ] ,
                          [ rdf:type owl:Restriction ;
                            owl:onProperty :involvesRisk ;
                            owl:qualifiedCardinality "1"^^xsd:nonNegativeInteger ;
                            owl:onClass :Risk
                          ] ;
          rdfs:comment "A reported event associated with a medical device, a risk and an outcome."@en ;
          rdfs:label "Incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#InfectionRisk
:InfectionRisk rdf:type owl:Class ;
               rdfs:subClassOf :Risk ;
               rdfs:comment "Risk related to infection associated with a device."@en ;
               rdfs:label "Infection risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#InjuryRisk
:InjuryRisk rdf:type owl:Class ;
            rdfs:subClassOf :Risk ;
            rdfs:comment "Risk related to patient injury or harm."@en ;
            rdfs:label "Injury risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#InterferenceRisk
:InterferenceRisk rdf:type owl:Class ;
                  rdfs:subClassOf :Risk ;
                  rdfs:comment "Risk related to electromagnetic or imaging interference."@en ;
                  rdfs:label "Interference risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MDRDevice
:MDRDevice rdf:type owl:Class ;
           rdfs:subClassOf :MedicalDevice ;
           rdfs:comment "A medical device regulated under the Medical Device Regulation."@en ;
           rdfs:label "MDR device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MalfunctionRisk
:MalfunctionRisk rdf:type owl:Class ;
                 rdfs:subClassOf :Risk ;
                 rdfs:comment "Risk related to device malfunction or failure."@en ;
                 rdfs:label "Malfunction risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Manufacturer
:Manufacturer rdf:type owl:Class ;
              rdfs:subClassOf <http://xmlns.com/foaf/0.1/Organization> ,
                              :MedicalDeviceRiskEntity ,
                              [ rdf:type owl:Restriction ;
                                owl:onProperty :hasManufacturerCountry ;
                                owl:qualifiedCardinality "1"^^xsd:nonNegativeInteger ;
                                owl:onClass :Country
                              ] ;
              rdfs:comment "An organization responsible for manufacturing or placing a medical device on the market."@en ;
              rdfs:label "Manufacturer"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MaterialRisk
:MaterialRisk rdf:type owl:Class ;
              rdfs:subClassOf :Risk ;
              rdfs:comment "Risk related to material wear, corrosion, particles or toxicity."@en ;
              rdfs:label "Material risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MedicalDevice
:MedicalDevice rdf:type owl:Class ;
               rdfs:subClassOf <http://schema.org/MedicalDevice> ,
                               :MedicalDeviceRiskEntity ,
                               [ rdf:type owl:Restriction ;
                                 owl:onProperty :hasManufacturer ;
                                 owl:qualifiedCardinality "1"^^xsd:nonNegativeInteger ;
                                 owl:onClass :Manufacturer
                               ] ,
                               [ rdf:type owl:Restriction ;
                                 owl:onProperty :hasRiskClass ;
                                 owl:qualifiedCardinality "1"^^xsd:nonNegativeInteger ;
                                 owl:onClass :RiskClass
                               ] ,
                               [ rdf:type owl:Restriction ;
                                 owl:onProperty :regulatedUnder ;
                                 owl:qualifiedCardinality "1"^^xsd:nonNegativeInteger ;
                                 owl:onClass :RegulatoryFramework
                               ] ;
               rdfs:comment "A medical device or in vitro diagnostic device represented in the catalogue and regulated under MDR or IVDR."@en ;
               rdfs:label "Medical device"@en ;
               rdfs:seeAlso <http://schema.org/MedicalDevice> ,
                            <https://dbpedia.org/resource/Medical_device> .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MedicalDeviceRiskEntity
:MedicalDeviceRiskEntity rdf:type owl:Class ;
                         rdfs:comment "Root class for all local entities defined in the medical device risk ontology."@en ;
                         rdfs:label "Medical device risk entity"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#NearMissIncident
:NearMissIncident rdf:type owl:Class ;
                  rdfs:subClassOf :Incident ;
                  owl:disjointWith :SeriousIncident ;
                  rdfs:comment "An incident that did not result in harm but could have led to an adverse outcome."@en ;
                  rdfs:label "Near-miss incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#PacemakerDevice
:PacemakerDevice rdf:type owl:Class ;
                 rdfs:subClassOf :ActiveImplant ;
                 rdfs:comment "An active implantable device used for cardiac pacing."@en ;
                 rdfs:label "Pacemaker device"@en ;
                 rdfs:seeAlso <https://dbpedia.org/resource/Artificial_cardiac_pacemaker> .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ProbabilityLevel
:ProbabilityLevel rdf:type owl:Class ;
                  rdfs:subClassOf :ControlledVocabularyConcept ;
                  rdfs:comment "Controlled concept describing the probability of a risk."@en ;
                  rdfs:label "Probability level"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RadiationRisk
:RadiationRisk rdf:type owl:Class ;
               rdfs:subClassOf :Risk ;
               rdfs:comment "Risk related to unintended or excessive radiation exposure."@en ;
               rdfs:label "Radiation risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Recall
:Recall rdf:type owl:Class ;
        rdfs:subClassOf :FieldSafetyCorrectiveAction ;
        rdfs:comment "A field safety corrective action involving removal, replacement or recall of affected devices."@en ;
        rdfs:label "Recall"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RegulatoryFramework
:RegulatoryFramework rdf:type owl:Class ;
                     rdfs:subClassOf :ControlledVocabularyConcept ;
                     rdfs:comment "Regulatory framework applicable to a device, such as MDR or IVDR."@en ;
                     rdfs:label "Regulatory framework"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ReusableDevice
:ReusableDevice rdf:type owl:Class ;
                rdfs:subClassOf :MedicalDevice ;
                rdfs:comment "A device designed to be reused after appropriate reprocessing or maintenance."@en ;
                rdfs:label "Reusable device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Risk
:Risk rdf:type owl:Class ;
      rdfs:subClassOf :MedicalDeviceRiskEntity ,
                      [ rdf:type owl:Restriction ;
                        owl:onProperty :hasProbability ;
                        owl:qualifiedCardinality "1"^^xsd:nonNegativeInteger ;
                        owl:onClass :ProbabilityLevel
                      ] ,
                      [ rdf:type owl:Restriction ;
                        owl:onProperty :hasSeverity ;
                        owl:qualifiedCardinality "1"^^xsd:nonNegativeInteger ;
                        owl:onClass :SeverityLevel
                      ] ;
      rdfs:comment "A risk identified for a medical device according to a controlled risk terminology, such as IMDRF-inspired coding."@en ;
      rdfs:label "Risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RiskCategory
:RiskCategory rdf:type owl:Class ;
              rdfs:subClassOf :ControlledVocabularyConcept ;
              rdfs:comment "High-level category used to group risks, such as Device Failure or Patient Harm."@en ;
              rdfs:label "Risk category"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RiskClass
:RiskClass rdf:type owl:Class ;
           rdfs:subClassOf :ControlledVocabularyConcept ;
           rdfs:comment "Regulatory risk class assigned to a device under MDR or IVDR."@en ;
           rdfs:label "Risk class"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RiskType
:RiskType rdf:type owl:Class ;
          rdfs:subClassOf :ControlledVocabularyConcept ;
          rdfs:comment "Specific type of risk, such as MalfunctionRisk, InjuryRisk or DiagnosticRisk."@en ;
          rdfs:label "Risk type"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#SafetyAlert
:SafetyAlert rdf:type owl:Class ;
             rdfs:subClassOf :FieldSafetyCorrectiveAction ;
             rdfs:comment "A field safety corrective action based on a safety communication or alert."@en ;
             rdfs:label "Safety alert"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#SelfTestDevice
:SelfTestDevice rdf:type owl:Class ;
                rdfs:subClassOf :IVDDevice ;
                rdfs:comment "An in vitro diagnostic device intended to be used by lay persons or patients."@en ;
                rdfs:label "Self-test device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#SeriousIncident
:SeriousIncident rdf:type owl:Class ;
                 rdfs:subClassOf :Incident ;
                 rdfs:comment "An incident that resulted, might have resulted or may result in serious patient harm or device malfunction."@en ;
                 rdfs:label "Serious incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#SeverityLevel
:SeverityLevel rdf:type owl:Class ;
               rdfs:subClassOf :ControlledVocabularyConcept ;
               rdfs:comment "Controlled concept describing the severity of a risk."@en ;
               rdfs:label "Severity level"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#SingleUseDevice
:SingleUseDevice rdf:type owl:Class ;
                 rdfs:subClassOf :MedicalDevice ;
                 rdfs:comment "A device intended to be used once and not reprocessed for reuse."@en ;
                 rdfs:label "Single-use device"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#SoftwareRisk
:SoftwareRisk rdf:type owl:Class ;
              rdfs:subClassOf :Risk ;
              rdfs:comment "Risk related to software malfunction or incorrect software behavior."@en ;
              rdfs:label "Software risk"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#UserNotice
:UserNotice rdf:type owl:Class ;
            rdfs:subClassOf :FieldSafetyCorrectiveAction ;
            rdfs:comment "A notice issued to users or healthcare professionals about safe use of a device."@en ;
            rdfs:label "User notice"@en .


#################################################################
#    Individuals
#################################################################

###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ANSM
:ANSM rdf:type owl:NamedIndividual ,
               :CompetentAuthority ;
      rdfs:comment "French competent authority for medicines and health products."@en ;
      rdfs:label "Agence nationale de sécurité du médicament"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#BfArM
:BfArM rdf:type owl:NamedIndividual ,
                :CompetentAuthority ;
       rdfs:comment "German competent authority for drugs and medical devices."@en ;
       rdfs:label "Bundesinstitut für Arzneimittel und Medizinprodukte"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ClassA
:ClassA rdf:type owl:NamedIndividual ,
                 :RiskClass ;
        rdfs:comment "IVDR risk class A."@en ;
        rdfs:label "Class A"@en ;
        <http://www.w3.org/2004/02/skos/core#prefLabel> "Class A"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ClassB
:ClassB rdf:type owl:NamedIndividual ,
                 :RiskClass ;
        rdfs:comment "IVDR risk class B."@en ;
        rdfs:label "Class B"@en ;
        <http://www.w3.org/2004/02/skos/core#prefLabel> "Class B"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ClassC
:ClassC rdf:type owl:NamedIndividual ,
                 :RiskClass ;
        rdfs:comment "IVDR risk class C."@en ;
        rdfs:label "Class C"@en ;
        <http://www.w3.org/2004/02/skos/core#prefLabel> "Class C"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ClassD
:ClassD rdf:type owl:NamedIndividual ,
                 :RiskClass ;
        rdfs:comment "IVDR risk class D, usually associated with high-risk in vitro diagnostic devices."@en ;
        rdfs:label "Class D"@en ;
        <http://www.w3.org/2004/02/skos/core#prefLabel> "Class D"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ClassI
:ClassI rdf:type owl:NamedIndividual ,
                 :RiskClass ;
        rdfs:comment "MDR risk class I."@en ;
        rdfs:label "Class I"@en ;
        <http://www.w3.org/2004/02/skos/core#prefLabel> "Class I"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ClassIII
:ClassIII rdf:type owl:NamedIndividual ,
                   :RiskClass ;
          rdfs:comment "MDR risk class III, usually associated with high-risk medical devices."@en ;
          rdfs:label "Class III"@en ;
          <http://www.w3.org/2004/02/skos/core#prefLabel> "Class III"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ClassIIa
:ClassIIa rdf:type owl:NamedIndividual ,
                   :RiskClass ;
          rdfs:comment "MDR risk class IIa."@en ;
          rdfs:label "Class IIa"@en ;
          <http://www.w3.org/2004/02/skos/core#prefLabel> "Class IIa"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#ClassIIb
:ClassIIb rdf:type owl:NamedIndividual ,
                   :RiskClass ;
          rdfs:comment "MDR risk class IIb."@en ;
          rdfs:label "Class IIb"@en ;
          <http://www.w3.org/2004/02/skos/core#prefLabel> "Class IIb"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Closed
:Closed rdf:type owl:NamedIndividual ,
                 :ActionStatus ;
        rdfs:comment "Closed status for a field safety corrective action."@en ;
        rdfs:label "Closed"@en ;
        <http://www.w3.org/2004/02/skos/core#prefLabel> "Closed"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Critical
:Critical rdf:type owl:NamedIndividual ,
                   :SeverityLevel ;
          rdfs:comment "Critical severity level."@en ;
          rdfs:label "Critical"@en ;
          <http://www.w3.org/2004/02/skos/core#prefLabel> "Critical"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#DEV-001
:DEV-001 rdf:type owl:NamedIndividual ,
                  :ImplantableActiveDevice ;
         :hasManufacturer :MAN-001 ;
         :hasRiskClass :ClassIII ;
         :regulatedUnder :MDR ;
         :deviceName "HeartMate 3 LVAD" ;
         :intendedPurpose "Ventricular assist device for end-stage heart failure" ;
         :isActive "true"^^xsd:boolean ;
         :isIVD "false"^^xsd:boolean ;
         :isImplantable "true"^^xsd:boolean ;
         :isReusable "false"^^xsd:boolean ;
         :udiDi "(01)00380740009095" ;
         rdfs:comment "Device instance from dispositivos.csv."@en ;
         rdfs:label "HeartMate 3 LVAD"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#DEV-002
:DEV-002 rdf:type owl:NamedIndividual ,
                  :ActiveImplant ,
                  :PacemakerDevice ;
         :hasManufacturer :MAN-001 ;
         :hasRiskClass :ClassIII ;
         :regulatedUnder :MDR ;
         :deviceName "Micra AV Transcatheter Pacing System" ;
         :intendedPurpose "Leadless cardiac pacemaker for atrioventricular synchrony" ;
         :isActive "true"^^xsd:boolean ;
         :isIVD "false"^^xsd:boolean ;
         :isImplantable "true"^^xsd:boolean ;
         :isReusable "false"^^xsd:boolean ;
         :udiDi "(01)00380740009112" ;
         rdfs:comment "Device instance from dispositivos.csv."@en ;
         rdfs:label "Micra AV Transcatheter Pacing System"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#DEV-003
:DEV-003 rdf:type owl:NamedIndividual ,
                  :ImplantableDevice ;
         :hasManufacturer :MAN-002 ;
         :hasRiskClass :ClassIII ;
         :regulatedUnder :MDR ;
         :deviceName "Portico Transcatheter Heart Valve" ;
         :intendedPurpose "Transcatheter aortic valve replacement (TAVI)" ;
         :isActive "false"^^xsd:boolean ;
         :isIVD "false"^^xsd:boolean ;
         :isImplantable "true"^^xsd:boolean ;
         :isReusable "false"^^xsd:boolean ;
         :udiDi "(01)00800002222291" ;
         rdfs:comment "Device instance from dispositivos.csv."@en ;
         rdfs:label "Portico Transcatheter Heart Valve"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#DEV-016
:DEV-016 rdf:type owl:NamedIndividual ,
                  :InVitroDiagnosticDevice ;
         :hasManufacturer :MAN-005 ;
         :hasRiskClass :ClassC ;
         :regulatedUnder :IVDR ;
         :deviceName "cobas e 801 Immunoassay Analyzer" ;
         :intendedPurpose "Automated immunoassay analyzer for clinical laboratory" ;
         :isActive "true"^^xsd:boolean ;
         :isIVD "true"^^xsd:boolean ;
         :isImplantable "false"^^xsd:boolean ;
         :isReusable "true"^^xsd:boolean ;
         :udiDi "(01)04015630001016" ;
         rdfs:comment "Device instance from dispositivos.csv."@en ;
         rdfs:label "cobas e 801 Immunoassay Analyzer"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#DEV-017
:DEV-017 rdf:type owl:NamedIndividual ,
                  :InVitroDiagnosticDevice ;
         :hasManufacturer :MAN-005 ;
         :hasRiskClass :ClassC ;
         :regulatedUnder :IVDR ;
         :deviceName "cobas SARS-CoV-2 RT-PCR Test" ;
         :intendedPurpose "Molecular diagnostic test for SARS-CoV-2 detection" ;
         :isActive "false"^^xsd:boolean ;
         :isIVD "true"^^xsd:boolean ;
         :isImplantable "false"^^xsd:boolean ;
         :isReusable "false"^^xsd:boolean ;
         :udiDi "(01)04015630001017" ;
         rdfs:comment "Device instance from dispositivos.csv."@en ;
         rdfs:label "cobas SARS-CoV-2 RT-PCR Test"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#FSCA-001
:FSCA-001 rdf:type owl:NamedIndividual ,
                   :SafetyAlert ;
          :addressesIncident :INC-001 ;
          :hasActionStatus :Open ;
          :actionDate "2024-02-01"^^xsd:date ;
          :countriesAffected "EU-wide" ;
          :devicesAffected "850" ;
          :eudamedFscaReference "EU-FSCA-2024-000001" ;
          :fscaDescription "Safety alert issued to all implanting centres regarding anticoagulation protocol update for HeartMate 3 to reduce device thrombosis risk." ;
          :scope "All HeartMate 3 LVAD units implanted since 2020" ;
          rdfs:comment "Field safety corrective action instance from acciones_correctivas.csv."@en ;
          rdfs:label "FSCA-001 HeartMate 3 safety alert"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#FSCA-002
:FSCA-002 rdf:type owl:NamedIndividual ,
                   :Recall ;
          :addressesIncident :INC-002 ;
          :hasActionStatus :Closed ;
          :actionDate "2024-02-28"^^xsd:date ;
          :closureDate "2024-05-31"^^xsd:date ;
          :countriesAffected "EU-wide + UK" ;
          :devicesAffected "1240" ;
          :eudamedFscaReference "EU-FSCA-2024-000002" ;
          :fscaDescription "Voluntary recall of affected Micra AV lots due to premature battery depletion." ;
          :scope "Micra AV lots manufactured between 2022-09 and 2023-03" ;
          rdfs:comment "Field safety corrective action instance from acciones_correctivas.csv."@en ;
          rdfs:label "FSCA-002 Micra AV recall"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#FSCA-003
:FSCA-003 rdf:type owl:NamedIndividual ,
                   :InSituCorrection ;
          :addressesIncident :INC-003 ;
          :hasActionStatus :Closed ;
          :actionDate "2024-03-15"^^xsd:date ;
          :closureDate "2024-06-30"^^xsd:date ;
          :countriesAffected "EU-wide" ;
          :devicesAffected "320" ;
          :eudamedFscaReference "EU-FSCA-2024-000003" ;
          :fscaDescription "Enhanced deployment training and updated IFU for Portico valve implantation technique." ;
          :scope "Portico THV sizes 23mm and 25mm from lots before 2023-11" ;
          rdfs:comment "Field safety corrective action instance from acciones_correctivas.csv."@en ;
          rdfs:label "FSCA-003 Portico valve in-situ correction"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#FSCA-009
:FSCA-009 rdf:type owl:NamedIndividual ,
                   :UserNotice ;
          :addressesIncident :INC-011 ;
          :hasActionStatus :Closed ;
          :actionDate "2024-06-20"^^xsd:date ;
          :closureDate "2024-09-30"^^xsd:date ;
          :countriesAffected "EU-wide" ;
          :devicesAffected "620" ;
          :eudamedFscaReference "EU-FSCA-2024-000009" ;
          :fscaDescription "Customer field notification regarding biotin interference in TSH assay." ;
          :scope "All cobas e 801 immunoassay analysers" ;
          rdfs:comment "Field safety corrective action instance from acciones_correctivas.csv."@en ;
          rdfs:label "FSCA-009 cobas e 801 user notice"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#FSCA-010
:FSCA-010 rdf:type owl:NamedIndividual ,
                   :Recall ;
          :addressesIncident :INC-012 ;
          :hasActionStatus :Closed ;
          :actionDate "2024-06-30"^^xsd:date ;
          :closureDate "2024-08-31"^^xsd:date ;
          :countriesAffected "EU-wide + Norway + Iceland" ;
          :devicesAffected "12500 tests" ;
          :eudamedFscaReference "EU-FSCA-2024-000010" ;
          :fscaDescription "Immediate quarantine and replacement of affected reagent lots. Reflex testing protocol issued." ;
          :scope "cobas SARS-CoV-2 RT-PCR reagent lot numbers CV-2024-0312 to CV-2024-0318" ;
          rdfs:comment "Field safety corrective action instance from acciones_correctivas.csv."@en ;
          rdfs:label "FSCA-010 cobas SARS-CoV-2 reagent recall"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#France
:France rdf:type owl:NamedIndividual ,
                 :Country ;
        rdfs:comment "Country individual representing France."@en ;
        rdfs:label "France"@en ;
        rdfs:seeAlso <https://dbpedia.org/resource/France> ;
        <http://www.w3.org/2004/02/skos/core#prefLabel> "France"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Germany
:Germany rdf:type owl:NamedIndividual ,
                  :Country ;
         rdfs:comment "Country individual representing Germany."@en ;
         rdfs:label "Germany"@en ;
         rdfs:seeAlso <https://dbpedia.org/resource/Germany> ;
         <http://www.w3.org/2004/02/skos/core#prefLabel> "Germany"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#HPRA
:HPRA rdf:type owl:NamedIndividual ,
               :CompetentAuthority ;
      rdfs:comment "Irish competent authority for health products."@en ;
      rdfs:label "Health Products Regulatory Authority"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#High
:High rdf:type owl:NamedIndividual ,
               :ProbabilityLevel ;
      rdfs:comment "High probability level."@en ;
      rdfs:label "High"@en ;
      <http://www.w3.org/2004/02/skos/core#prefLabel> "High"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#INC-001
:INC-001 rdf:type owl:NamedIndividual ,
                  :SeriousIncident ;
         :concernsDevice :DEV-001 ;
         :hasCorrectiveAction :FSCA-001 ;
         :involvesRisk :RSK-003 ;
         :reportedBy :MAN-001 ;
         :reportedInCountry :Germany ;
         :correctiveActionTaken "true"^^xsd:boolean ;
         :detectionDate "2024-01-10"^^xsd:date ;
         :eudamedIncidentReference "EU-INC-2024-000001" ;
         :eventDate "2024-01-08"^^xsd:date ;
         :incidentDescription "Patient implanted with HeartMate 3 LVAD developed ischemic stroke 6 months post-implant. Device thrombus confirmed by echocardiography." ;
         :outcome "Serious patient injury - embolic stroke" ;
         :patientAge 58 ;
         :patientSex "Male" ;
         :reportDate "2024-01-15"^^xsd:date ;
         rdfs:comment "Incident instance from incidentes.csv."@en ;
         rdfs:label "INC-001 HeartMate 3 LVAD thrombosis incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#INC-002
:INC-002 rdf:type owl:NamedIndividual ,
                  :SeriousIncident ;
         :concernsDevice :DEV-002 ;
         :hasCorrectiveAction :FSCA-002 ;
         :involvesRisk :RSK-009 ;
         :reportedBy :MAN-001 ;
         :reportedInCountry :France ;
         :correctiveActionTaken "true"^^xsd:boolean ;
         :detectionDate "2024-02-01"^^xsd:date ;
         :eudamedIncidentReference "EU-INC-2024-000002" ;
         :eventDate "2024-01-29"^^xsd:date ;
         :incidentDescription "Micra AV pacemaker reached elective replacement indicator 14 months earlier than expected longevity specification." ;
         :outcome "Device malfunction - premature battery depletion" ;
         :patientAge 72 ;
         :patientSex "Female" ;
         :reportDate "2024-02-03"^^xsd:date ;
         rdfs:comment "Incident instance from incidentes.csv."@en ;
         rdfs:label "INC-002 Micra AV battery incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#INC-003
:INC-003 rdf:type owl:NamedIndividual ,
                  :SeriousIncident ;
         :concernsDevice :DEV-003 ;
         :hasCorrectiveAction :FSCA-003 ;
         :involvesRisk :RSK-005 ;
         :reportedBy :MAN-002 ;
         :correctiveActionTaken "true"^^xsd:boolean ;
         :detectionDate "2024-02-18"^^xsd:date ;
         :eudamedIncidentReference "EU-INC-2024-000003" ;
         :eventDate "2024-02-15"^^xsd:date ;
         :incidentDescription "Portico valve showed paravalvular leak grade III due to partial migration 2 weeks post-TAVI procedure." ;
         :outcome "Surgical intervention required - valve re-anchoring" ;
         :patientAge 67 ;
         :patientSex "Male" ;
         :reportDate "2024-02-20"^^xsd:date ;
         rdfs:comment "Incident instance from incidentes.csv."@en ;
         rdfs:label "INC-003 Portico valve migration incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#INC-011
:INC-011 rdf:type owl:NamedIndividual ,
                  :SeriousIncident ;
         :concernsDevice :DEV-016 ;
         :hasCorrectiveAction :FSCA-009 ;
         :involvesRisk :RSK-014 ;
         :reportedBy :MAN-005 ;
         :reportedInCountry :France ;
         :correctiveActionTaken "true"^^xsd:boolean ;
         :detectionDate "2024-06-01"^^xsd:date ;
         :eudamedIncidentReference "EU-INC-2024-000011" ;
         :eventDate "2024-05-28"^^xsd:date ;
         :incidentDescription "cobas e 801 thyroid-stimulating hormone assay reported false positive results in 12 euthyroid patients due to biotin interference." ;
         :outcome "Diagnostic error - false positive TSH results" ;
         :reportDate "2024-06-03"^^xsd:date ;
         rdfs:comment "Incident instance from incidentes.csv."@en ;
         rdfs:label "INC-011 cobas e 801 false positive TSH incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#INC-012
:INC-012 rdf:type owl:NamedIndividual ,
                  :SeriousIncident ;
         :concernsDevice :DEV-017 ;
         :hasCorrectiveAction :FSCA-010 ;
         :involvesRisk :RSK-015 ;
         :reportedBy :MAN-005 ;
         :correctiveActionTaken "true"^^xsd:boolean ;
         :detectionDate "2024-06-13"^^xsd:date ;
         :eudamedIncidentReference "EU-INC-2024-000012" ;
         :eventDate "2024-06-10"^^xsd:date ;
         :incidentDescription "cobas SARS-CoV-2 assay failed to detect Omicron BA.2.86 subvariant in 7 samples confirmed positive by sequencing." ;
         :outcome "Diagnostic error - false negative SARS-CoV-2" ;
         :reportDate "2024-06-15"^^xsd:date ;
         rdfs:comment "Incident instance from incidentes.csv."@en ;
         rdfs:label "INC-012 cobas SARS-CoV-2 false negative incident"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#IVDR
:IVDR rdf:type owl:NamedIndividual ,
               :RegulatoryFramework ;
      rdfs:comment "In Vitro Diagnostic Regulation framework."@en ;
      rdfs:label "IVDR"@en ;
      <http://www.w3.org/2004/02/skos/core#definition> "Regulatory framework for in vitro diagnostic medical devices."@en ;
      <http://www.w3.org/2004/02/skos/core#prefLabel> "IVDR"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Ireland
:Ireland rdf:type owl:NamedIndividual ,
                  :Country ;
         rdfs:comment "Country individual representing Ireland."@en ;
         rdfs:label "Ireland"@en ;
         rdfs:seeAlso <https://dbpedia.org/resource/Republic_of_Ireland> ;
         <http://www.w3.org/2004/02/skos/core#prefLabel> "Ireland"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Low
:Low rdf:type owl:NamedIndividual ,
              :ProbabilityLevel ;
     rdfs:comment "Low probability level."@en ;
     rdfs:label "Low"@en ;
     <http://www.w3.org/2004/02/skos/core#prefLabel> "Low"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MAN-001
:MAN-001 rdf:type owl:NamedIndividual ,
                  :Manufacturer ;
         owl:sameAs <https://www.wikidata.org/entity/Q849415> ;
         :hasCompetentAuthority :HPRA ;
         :hasManufacturerCountry :Ireland ;
         :authorizationNumber "IE/2017/001234" ;
         :contactEmail "regulatory@medtronic.com" ;
         :eudamedSrn "SRN-IE-MED-0001" ;
         :manufacturerName "Medtronic plc" ;
         rdfs:comment "Manufacturer instance from fabricantes.csv."@en ;
         rdfs:label "Medtronic plc"@en ;
         rdfs:seeAlso <https://dbpedia.org/resource/Medtronic> ;
         <http://xmlns.com/foaf/0.1/mbox> <mailto:regulatory@medtronic.com> ;
         <http://xmlns.com/foaf/0.1/name> "Medtronic plc"@en .


###  https://www.wikidata.org/entity/Q849415
<https://www.wikidata.org/entity/Q849415> rdf:type owl:NamedIndividual .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MAN-002
:MAN-002 rdf:type owl:NamedIndividual ,
                  :Manufacturer ;
         owl:sameAs <https://www.wikidata.org/entity/Q162240> ;
         :hasCompetentAuthority :BfArM ;
         :hasManufacturerCountry :Germany ;
         :authorizationNumber "DE/2017/005678" ;
         :contactEmail "regulatory@abbott.com" ;
         :eudamedSrn "SRN-DE-MED-0002" ;
         :manufacturerName "Abbott Medical Devices" ;
         rdfs:comment "Manufacturer instance from fabricantes.csv."@en ;
         rdfs:label "Abbott Medical Devices"@en ;
         rdfs:seeAlso <https://dbpedia.org/resource/Abbott_Laboratories> ;
         <http://xmlns.com/foaf/0.1/mbox> <mailto:regulatory@abbott.com> ;
         <http://xmlns.com/foaf/0.1/name> "Abbott Medical Devices"@en .


###  https://www.wikidata.org/entity/Q162240
<https://www.wikidata.org/entity/Q162240> rdf:type owl:NamedIndividual .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MAN-003
:MAN-003 rdf:type owl:NamedIndividual ,
                  :Manufacturer ;
         owl:sameAs <https://www.wikidata.org/entity/Q50021842> ;
         :hasCompetentAuthority :BfArM ;
         :hasManufacturerCountry :Germany ;
         :authorizationNumber "DE/2017/009012" ;
         :contactEmail "regulatory@siemens-healthineers.com" ;
         :eudamedSrn "SRN-DE-MED-0003" ;
         :manufacturerName "Siemens Healthineers AG" ;
         rdfs:comment "Manufacturer instance from fabricantes.csv."@en ;
         rdfs:label "Siemens Healthineers AG"@en ;
         rdfs:seeAlso <https://dbpedia.org/resource/Siemens_Healthineers> ;
         <http://xmlns.com/foaf/0.1/mbox> <mailto:regulatory@siemens-healthineers.com> ;
         <http://xmlns.com/foaf/0.1/name> "Siemens Healthineers AG"@en .


###  https://www.wikidata.org/entity/Q50021842
<https://www.wikidata.org/entity/Q50021842> rdf:type owl:NamedIndividual .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MAN-005
:MAN-005 rdf:type owl:NamedIndividual ,
                  :Manufacturer ;
         :hasCompetentAuthority :BfArM ;
         :hasManufacturerCountry :Germany ;
         :authorizationNumber "DE/2017/007890" ;
         :contactEmail "regulatory@roche.com" ;
         :eudamedSrn "SRN-DE-MED-0005" ;
         :manufacturerName "Roche Diagnostics GmbH" ;
         rdfs:comment "Manufacturer instance from fabricantes.csv."@en ;
         rdfs:label "Roche Diagnostics GmbH"@en ;
         rdfs:seeAlso <https://dbpedia.org/resource/Hoffmann-La_Roche> ;
         <http://xmlns.com/foaf/0.1/mbox> <mailto:regulatory@roche.com> ;
         <http://xmlns.com/foaf/0.1/name> "Roche Diagnostics GmbH"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#MDR
:MDR rdf:type owl:NamedIndividual ,
              :RegulatoryFramework ;
     rdfs:comment "Medical Device Regulation framework."@en ;
     rdfs:label "MDR"@en ;
     <http://www.w3.org/2004/02/skos/core#definition> "Regulatory framework for medical devices."@en ;
     <http://www.w3.org/2004/02/skos/core#prefLabel> "MDR"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Medium
:Medium rdf:type owl:NamedIndividual ,
                 :ProbabilityLevel ;
        rdfs:comment "Medium probability level."@en ;
        rdfs:label "Medium"@en ;
        <http://www.w3.org/2004/02/skos/core#prefLabel> "Medium"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Moderate
:Moderate rdf:type owl:NamedIndividual ,
                   :SeverityLevel ;
          rdfs:comment "Moderate severity level."@en ;
          rdfs:label "Moderate"@en ;
          <http://www.w3.org/2004/02/skos/core#prefLabel> "Moderate"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Netherlands
:Netherlands rdf:type owl:NamedIndividual ,
                      :Country ;
             rdfs:comment "Country individual representing the Netherlands."@en ;
             rdfs:label "Netherlands"@en ;
             rdfs:seeAlso <https://dbpedia.org/resource/Netherlands> ;
             <http://www.w3.org/2004/02/skos/core#prefLabel> "Netherlands"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Open
:Open rdf:type owl:NamedIndividual ,
               :ActionStatus ;
      rdfs:comment "Open status for a field safety corrective action."@en ;
      rdfs:label "Open"@en ;
      <http://www.w3.org/2004/02/skos/core#prefLabel> "Open"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RIVM
:RIVM rdf:type owl:NamedIndividual ,
               :CompetentAuthority ;
      rdfs:comment "Dutch public health and environment institute acting as competent authority in the provided data."@en ;
      rdfs:label "Rijksinstituut voor Volksgezondheid en Milieu"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RSK-003
:RSK-003 rdf:type owl:NamedIndividual ,
                  :InjuryRisk ;
         :hasProbability :Low ;
         :hasSeverity :Critical ;
         :imdrfCode "A0201" ;
         :riskName "Thrombosis - device-related" ;
         rdfs:comment "Risk instance from riesgos.csv."@en ;
         rdfs:label "Thrombosis - device-related"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RSK-005
:RSK-005 rdf:type owl:NamedIndividual ,
                  :MalfunctionRisk ;
         :hasProbability :Low ;
         :hasSeverity :Serious ;
         :imdrfCode "A0301" ;
         :riskName "Device migration - implant" ;
         rdfs:comment "Risk instance from riesgos.csv."@en ;
         rdfs:label "Device migration - implant"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RSK-009
:RSK-009 rdf:type owl:NamedIndividual ,
                  :MalfunctionRisk ;
         :hasProbability :Low ;
         :hasSeverity :Critical ;
         :imdrfCode "A0501" ;
         :riskName "Battery depletion - premature" ;
         rdfs:comment "Risk instance from riesgos.csv."@en ;
         rdfs:label "Battery depletion - premature"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RSK-014
:RSK-014 rdf:type owl:NamedIndividual ,
                  :DiagnosticRisk ;
         :hasProbability :Medium ;
         :hasSeverity :Serious ;
         :imdrfCode "B0101" ;
         :riskName "False positive result" ;
         rdfs:comment "Risk instance from riesgos.csv."@en ;
         rdfs:label "False positive result"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#RSK-015
:RSK-015 rdf:type owl:NamedIndividual ,
                  :DiagnosticRisk ;
         :hasProbability :Low ;
         :hasSeverity :Critical ;
         :imdrfCode "B0102" ;
         :riskName "False negative result" ;
         rdfs:comment "Risk instance from riesgos.csv."@en ;
         rdfs:label "False negative result"@en .


###  https://lvlupcodex.github.io/medical-device-risk-ontology/ontology#Serious
:Serious rdf:type owl:NamedIndividual ,
                  :SeverityLevel ;
         rdfs:comment "Serious severity level."@en ;
         rdfs:label "Serious"@en ;
         <http://www.w3.org/2004/02/skos/core#prefLabel> "Serious"@en .


###  https://www.wikidata.org/entity/Q162240
<https://www.wikidata.org/entity/Q162240> rdf:type owl:NamedIndividual .


###  https://www.wikidata.org/entity/Q50021842
<https://www.wikidata.org/entity/Q50021842> rdf:type owl:NamedIndividual .


###  https://www.wikidata.org/entity/Q849415
<https://www.wikidata.org/entity/Q849415> rdf:type owl:NamedIndividual .


[ <http://swrl.stanford.edu/ontologies/3.3/swrla.owl#hasRuleText> "Incident(?i), hasCorrectiveAction(?i, ?f) -> CorrectedIncident(?i)"@en
] .

[ <http://swrl.stanford.edu/ontologies/3.3/swrla.owl#hasRuleText> "MedicalDevice(?d), regulatedUnder(?d, MDR) -> MDRDevice(?d)"@en
 ] .

[ <http://swrl.stanford.edu/ontologies/3.3/swrla.owl#hasRuleText> "MedicalDevice(?d), regulatedUnder(?d, IVDR) -> IVDDevice(?d)"@en
 ] .

#################################################################
#    Rules
#################################################################

[ rdfs:comment "SWRL rule: Incident(?i) and hasCorrectiveAction(?i,?f) imply CorrectedIncident(?i)."@en ;
   rdfs:label "Infer corrected incident from corrective action"@en ;
   rdf:type <http://www.w3.org/2003/11/swrl#Imp> ;
   <http://www.w3.org/2003/11/swrl#body> rdf:nil ;
   <http://www.w3.org/2003/11/swrl#head> rdf:nil
 ] .

[ rdfs:comment "SWRL rule: MedicalDevice(?d) and regulatedUnder(?d, IVDR) imply IVDDevice(?d)."@en ;
   rdfs:label "Infer IVD device from IVDR framework"@en ;
   rdf:type <http://www.w3.org/2003/11/swrl#Imp> ;
   <http://www.w3.org/2003/11/swrl#body> rdf:nil ;
   <http://www.w3.org/2003/11/swrl#head> rdf:nil
 ] .

[ rdfs:comment "SWRL rule: MedicalDevice(?d) and regulatedUnder(?d, MDR) imply MDRDevice(?d)."@en ;
   rdfs:label "Infer MDR device from MDR framework"@en ;
   rdf:type <http://www.w3.org/2003/11/swrl#Imp> ;
   <http://www.w3.org/2003/11/swrl#body> rdf:nil ;
   <http://www.w3.org/2003/11/swrl#head> rdf:nil
 ] .

###  Generated by the OWL API (version 5.1.18) https://github.com/owlcs/owlapi/
